# PRD-05：能源管理与电能质量

> PRD ID：POWER-PRD-005  
> 版本：1.2.0  
> 状态：In Review  
> 优先级：P1  
> 目标里程碑：M5-M6  
> 基线：[《平台功能计划》1.5.0](../../架构设计/平台功能计划.md)、[《EasyAIoT 项目开发宪法》1.6.0](../../开发规范/EasyAIoT项目开发宪法.md)

## 1. 目标

将电、水、气表计原始数据转换为可信的抄表台账、分类分项统计、需量、电费和电能质量指标，为节能和生产计划提供依据。

## 2. 建设方式

| 分类 | 内容 |
|---|---|
| 直接复用 | 设备接入、`TelemetryStore`、历史曲线、统一告警和图表 |
| 修改增强 | 表计物模型、聚合查询、报表导出 |
| 新增 | `iot-energy`、能源组织、抄表、冻结值、电价、需量、电费、电能质量 |

## 3. 能源组织与计量

- 支持企业、园区、站点、楼栋、楼层、车间、产线和回路等组织节点。
- 计量点绑定设备测点，并定义能源类型、倍率、方向、用途和结算周期。
- 支持总表、分表和虚拟计量点。
- 计量拓扑必须校验循环关系和重复计量。
- 组织和计量关系按有效期管理，历史统计使用当时有效关系。
- 计量点保存 `currentRatio`、`voltageRatio`、`unitFactor`、表计输出侧标记和公式版本。寄存器 `scale/offset` 先生成归一值，再按 `normalizedValue × currentRatio × voltageRatio × unitFactor` 计算业务值；已输出一次侧值的直连表计显式使用倍率 1，禁止空值或重复乘算。
- 倍率与组织关系变更创建带 `effectiveFrom` 的新版本，经确认后生效，不覆盖历史。生效时刻精确到秒并使用站点时区录入、UTC 保存；冻结读数固化所用倍率和关系版本。

## 4. 自动抄表

- 按计划生成抄表任务并读取指定时刻或周期值。
- 支持失败重试、补抄、人工补录和复核。
- 周期冻结值一经确认不可直接覆盖，修正必须产生新版本和原因。
- 识别倒走、突变、长时间不变、缺失和倍率变化。
- 支持电、水、气不同的累计值和单位。
- 抄表计划复用平台调度、幂等、重试和可观测能力，但由能源域拥有抄表任务、读数和冻结状态；不得与巡检任务共用业务记录或状态机。

## 5. 分类分项与对比

- 按组织、区域、能源类型、回路、设备和时间聚合。
- 支持日、周、月、年及自定义周期。
- 支持同比、环比、基线和目标偏差。
- 支持单位面积、单位产量等强度指标；产量等外部数据通过接口或导入提供。
- 所有结果可查看计算口径和数据完整率。

## 6. 最大需量

- 支持配置需量计算窗口和滑动方式。
- 记录最大需量值、发生时间和对应时段。
- 支持合同需量、目标需量和越限告警。
- 缺失数据时不得静默生成完整结果，必须标记可信度。
- 默认需量周期为 15 分钟；固定窗口或滑动窗口、步长和账单规则均由版本化方案配置。正式费用分析必须使用合同/供电方确认的方案，不以平台默认值替代。

## 7. 电价与费用

- 支持电价方案、尖峰平谷时段、节假日日历和方案有效期。
- 计算各时段电量和电费。
- 支持基本电费、需量费用和功率因数调整项的可配置模型。
- 费用结果必须能够按账期重算，并保留使用的价格方案版本。
- 系统费用用于分析，不默认替代供电企业正式账单。

## 8. 电能质量

- 支持电压、电流、频率、功率因数、三相不平衡和谐波/THD 指标。
- 支持实时值、趋势、统计值和越限事件。
- 指标计算口径、采样要求和有效数据率必须可配置并可追溯。
- 不满足采样条件时显示“不具备计算条件”，不得输出误导性结果。
- 平台不得从普通低频遥测推导谐波/THD。首期只接收设备已计算且带算法/采样元数据的指标，或使用满足对应算法 Spec 最低采样条件的波形数据；条件不满足时返回“不具备计算条件”。

## 9. 用户故事

- 作为能源管理员，我希望自动生成每月冻结读数并定位缺失表计。
- 作为生产负责人，我希望比较车间能耗和产量，发现异常偏差。
- 作为财务人员，我希望查看尖峰平谷费用构成和方案版本。
- 作为电气主管，我希望定位最大需量和功率因数异常发生时间。

## 10. 验收标准

- 自动抄表失败可补抄，补录和修正均有审批与历史。
- 任一月度结果可追溯到冻结值、倍率、组织关系和算法版本。
- 分类分项总量与计量拓扑关系一致，并明确损耗/差额。
- 同比、环比和目标偏差可用人工样本复算一致。
- 最大需量发生时间和值与指定算法样本一致。
- 尖峰平谷费用与配置时段、节假日和电价方案一致。
- 缺失数据不会被当作零值参与完整率无提示的统计。

## 11. 非功能要求

- 原始遥测由 `TelemetryStore` 读取：standard 使用 PostgreSQL 分区表，full 使用 TDengine；业务冻结值和计算结果统一保存在关系库。
- 聚合任务幂等，可按账期重算。
- 算法、规则和价格方案均版本化。
- 大范围报表使用异步任务生成，禁止阻塞 HTTP 请求。

## 12. 部署档位

| 能力 | standard | full |
|---|---|---|
| 计量与抄表 | 计量点、自动抄表、补抄、冻结值和基础台账 | standard 全部 + 更大规模与集中治理 |
| 用能分析 | 基础分类分项和用量统计 | standard 全部 + 同比环比、目标偏差和强度指标 |
| 高级能源 | 不提供 | 最大需量、尖峰平谷、电费分析和电能质量 |

- mini 不部署 `iot-energy` 电力能力、聚合任务或相关菜单/API。
- standard/full 共用计量点、冻结值、聚合口径、事件和 API；full 高级能力作为共享模型上的扩展策略实现。
- 两档的数据完整率、版本追溯、租户隔离和审计要求相同。
- “更大规模”只表示 capability manifest 中的站点、计量点、日样本量、并发任务和保留期配额提高，不改变计量公式、冻结值、API 或状态语义。

## 13. 非目标

- 首期不处理电力市场交易和售电结算。
- 首期不承诺替代法定计量系统。
- 首期不自动调整生产设备，仅提供分析和建议。

## 14. 下游 Spec

- SPEC-013 能源组织与计量点。
- SPEC-014 自动抄表与冻结值。
- SPEC-015 分类分项与同比环比。
- SPEC-016 最大需量与电价计算。
- SPEC-017 电能质量分析。
